---
title: ABB System 800xA and Symphony Plus IEC 61850 Denial-of-Service Vulnerability
slug: 2026-04-abb-iec61850-dos
description: A vulnerability in ABB's IEC 61850 communication stack allows a remote attacker with access to the IEC 61850 network to cause a denial-of-service condition by sending a specially crafted packet, leading to device faults or communication driver crashes.
date: "2026-04-30T12:00:00Z"
type: advisory
types:
  - advisory
severities:
  - medium
tags:
  - ics
  - denial-of-service
  - industrial-control-system
  - iec61850
vendors:
  - ABB
products:
  - ABB System 800xA
  - Symphony Plus IEC 61850
  - S+ Operations
  - Symphony Plus SD Series CI850
  - Symphony Plus MR (Melody Rack) PM 877
  - AC800M Product line (System 800xA) CI868
mitre_ttps:
  - tactic_id: TA0040
    tactic_name: Impact
    technique_id: T1499
    technique_name: Endpoint Denial of Service
cves:
  - id: CVE-2025-3756
    cvss: 6.5
    epss: 0.00025
references:
  - https://www.cisa.gov/news-events/ics-advisories/icsa-26-120-01
  - https://www.cve.org/CVERecord?id=CVE-2025-3756
rules:
  - title: Detect Suspicious IEC 61850 Traffic
    description: Detects network connections to IEC 61850 ports from unusual source IPs, potentially indicating unauthorized access or malicious activity.
    platform: sigma
    severity: medium
    tactics:
      - command_and_control
      - denial_of_service
    techniques:
      - T1071.001
      - T1499
    data_sources:
      - network_connection
      - windows
  - title: Detect S+ Operations IEC 61850 Driver Crash (Simulated)
    description: Detects events indicative of the IEC 61850 communication driver crashing in S+ Operations. Requires application logging or similar event data from the S+ Operations system itself.
    platform: sigma
    severity: high
    tactics:
      - denial_of_service
    techniques:
      - T1499
    data_sources:
      - app
      - windows
rules_count: 2
---

ABB System 800xA and Symphony Plus IEC 61850 products are vulnerable to a denial-of-service attack due to improper validation of input within the IEC 61850 communication stack. This affects specific modules within the AC800M, Symphony Plus SD Series, Symphony Plus MR, and S+ Operations product lines. An attacker with network access to the IEC 61850 network can exploit this vulnerability by sending a specially crafted 61850 packet. The exploitation leads to device faults in PM 877, CI850, and CI868 modules, requiring manual restarts, or causes unavailability of the S+ Operations 61850 connectivity due to communication driver crashes. The System 800xA IEC61850 Connect is not affected by this vulnerability. This issue was reported to ABB by Hitachi Energy and affects firmware versions prior to the patched releases detailed in ABB's advisory.

## Attack Chain

1.  Attacker gains network access to the targeted IEC 61850 network.
2.  Attacker identifies a vulnerable ABB device (PM 877, CI850, CI868 modules, or S+ Operations node).
3.  Attacker crafts a malicious IEC 61850 packet specifically designed to exploit the input validation vulnerability (CVE-2025-3756).
4.  Attacker sends the crafted packet to the targeted vulnerable ABB device via the IEC 61850 network.
5.  The vulnerable device processes the malicious packet.
6.  Due to the input validation flaw, the processing of the crafted packet triggers a fault condition in PM 877, CI850, or CI868 modules, or a crash in the S+ Operations IEC 61850 communication driver.
7.  The affected module or node becomes unavailable, resulting in a denial-of-service.
8.  For PM 877, CI850, and CI868 modules, manual restart of the device is required to restore functionality. S+ Operations requires restarting the IEC 61850 communication driver.

## Impact

Successful exploitation of this vulnerability can disrupt critical industrial control processes. Affected sectors include Chemical, Critical Manufacturing, Energy, and Water/Wastewater. A successful attack can lead to temporary loss of control and monitoring capabilities, potentially causing process disruptions, safety incidents, or environmental damage. The vulnerability affects devices deployed worldwide. While the S+ Operations node's overall functionality remains available, the loss of IEC 61850 communication can still impede operations relying on this protocol.

## Recommendation

*   Apply vendor-provided patches to affected ABB System 800xA and Symphony Plus IEC 61850 products as soon as they are available. Refer to ABB's advisory for specific version information and patch availability.
*   Segment and isolate IEC 61850 networks using firewalls to prevent unauthorized access and lateral movement. Implement strict access control policies to limit access to these networks.
*   Monitor network traffic for suspicious IEC 61850 packets that may indicate exploitation attempts. Create network connection rules to only allow traffic from known good IEC 61850 clients.
*   Deploy the Sigma rule "Detect Suspicious IEC 61850 Traffic" to detect potential exploitation attempts based on unexpected network activity.
*   Enable and review firewall logs to identify and block potentially malicious traffic attempting to reach vulnerable ABB devices.
